# Criterios de instalaciones



##  ¿ Cuál es el alcance del presente reglamento de instalaciones eléctricas ? 
La parte 7 seccion 771 del reglamento establece los requisitos basicos necesarios para encarar el proyecto, la ejecucion y la verificacion de una instalacion electrica de baja tension en una oficina, vivienda o local



## ¿ Cuáles son los requisitos previos a cumplir antes de realizar instalaciones eléctricas a nivel domiciliario? ¿ Cuáles son los factores que se deben preservar ? 
Para realizar una instalacion electrica a nivel domiciliaria antes de comenzar la misma debemos tener un plano y una memoria tecnica fimada por un profesional matriculado
A la hora de hacer una instalacion electrica hay que tener en cuenta la preservacion de los siguiente factores:
- Proteccion de las personas, animales domesticos y de cria y los bienes
- Correcto funcionamiento de la instalacion electrica para el uso previsto



## ¿ Cuáles son los esquemas básicos a los que deben ajustarse como mínimo las instalaciones eléctricas domiciliarias ? 
En los inmuebles visto en esta seccion el esquema exigido es el TT.



## Esquemas tipicos de una instalacion electrica y clasificacion de las lineas 
![[Pasted image 20220725170507.png]]
Los circuitos deben ser por lo menos bifilares
- Linea de alimentacion(LAD): Vincula la red de distribucion de la empresa con la entrada del medidor
- Linea principal: Vincula el medidor con el tablero principal
- Circuito seccional: Vincula el tablero principal con los tableros seccionales
- Circuito terminal: Vincula los bornes de la salida de un dispositivo de maniobra y proteccion con los puntos de utilizacion




## ¿ Cómo se clasifican los circuitos eléctricos que pueden existir en una instalación ? Explique el significado de cada uno. 
Dentro de los circuitos terminales, pueden existir 3 grupos de circuitos dependiendo de las cargas que se conecten y de donde se ubican
- Circuitos de uso general: Circuitos monofasicos, pueden ser de iluminacion y/o tomacorriente, en estos circuitos se puede tener como maximo 15 bocas, cada boca puede tener una corriente de funcionamiento no mayor a 10A, si el circuito es de iluminacion debe operar con menos de 16A y si es de tomacorriente con menos de 20A
- Circuito de uso especial: Igual que los de uso general, solo que sus bocas pueden tener una corriente funcional no mayor a 20A,operan hasta con un maximo de 32A y solo pueden tener 12 bocas
- Circuitos de usos especificos: Circuitos monofasicos o trifasicos para cargas no especificadas anteriormente
![[Pasted image 20220725212320.png]]




## Colocacion de tomacorrientes y bocas de luz. Cuanta potencia demanda cada uno? 
### Bocas de luz: 
- Los ventiladores y extractores se colocan en el circuito de ilumicion general
- Los timbre, porteria se colocan en los circuitos de iluminacion general
- En las rampas o escaleras debe haber una boca de luz como maximo cada 5m o cada descanso
La demanda maxima para una boca de uso general es de S=150VA y para una de uso especial es de S=500VA ambas con un factor de simultaneidad de fs=0.66
### Tomacorrientes:
- Los tomacorriente deben estar ubicamos a 0.2 o 0.3 metros del suelo y 0.9 metros en el caso de ser una casa con bebes.
- Los tomacorrientes deben estar a 0.1 metro de la mesada cuando se encuentran sobre estas.
- No se deben colocar estos de forma vertical mirando hacia arriba
La demanda maxima para una boca de uso general es de S=2200VA y si es de uso especial sera de S=3300VA



## ¿ Cómo se calcula el grado de electrificación para una vivienda? ¿ Para qué sirve determinar dicho grado ? 
Debemos calcular la superficie limite de aplicacion, que es el area cubierta mas la mitad del aerea semicubierta, con esta area podemos entrar a una tabla y saber que grado de electroficacion tenemos, aunque tambien hay que comprobar que cumpla con la potencia demandada, por lo que el grado de electrificacion se lo calcularia con una tabla con 2 entradas, primero se elegiria un grado con la superficie limite de aplicacion y luego lo verificariamos con la potencia
![[Pasted image 20220725211331.png]]
El grado de electrificacion sirve para especificar en la instalacion el numero de circuitos y puntos de utilizacion que se deben considerar como minimo, esto surge de una estimacion estadistica general


## De cuanto son las areas y las potencias de cada grado de electrificacion? 
![[Pasted image 20220725211331.png]]



##  ¿ Qué son los puntos mínimos de utilización en viviendas ? 
Los puntos de utilizacion minimo definen la cantidad minima de circuitos y de bocas en funcion del grado de electrificacion de la vivienda




## ¿ Qué es el coeficiente de simultaneidad ? 
Es un coeficiente probabilistico que define la probabilidad que se usen todos los artefactos del circuito en simultanea. Este coeficiente viene dado por el grado de electrificacion




##  Realice a modo de resumen un cuadro con la cantidad máxima de elementos para cada tipo de circuito, incluyendo la potencia y factor de simultaneidad respectivos. 
![[Pasted image 20220725212328.png]]
![[Pasted image 20220725212537.png]]
![[Pasted image 20220725212553.png]]



##  ¿ Cuáles son las canalizaciones y conductores permitidos ? ¿ Cuáles son las canalizaciones y conductores prohibidos ? 
### Permitidos
- Cables sin envoltura de proteccion colocados en canieria,embutidas o a la vistas; colocados en sistemas de cablecanales
- Cables con envoltura
	- Colocados en canieria, embutidas o a la vista o colocados en sistemas de cable canales
	- Subterraneos: enterrados directamento o en conductos enterrados
### Prohibidos
-  Conductores cables sobre canaletas de madera, Listones, zócalos revestimientos de ese material cualquier otro material combustible.
-  Conductores o cables bajo canaletas, listones, zócalos o revestimientos de materiales que no cumplan con el ensayo de no propagación de la llama.
- Conductores o cables directamente embutidos en paredes, techos y pisos de cualquier material. Para pisos técnicos, ver 771.12.3.6.
-  Conductores fijados sobre mampostería, yeso, cementa u otros materiales.
-  Cables fijados sobre mampostería, yeso, cementa u otros materiales por debajo de 2,5 m.
-  Cuerdas desnudas, excepto si se utilizan como electrodos dispersores en el sistema de puesta a tierra, en cuyo caso cumplirán con los requisitos establecidos en el Anexo 771-C, como conductor de puesta a tierra o como conductor de protección (PE) en bandejas porta cables.
-  Conductores aéreos desnudos o aislados en interiores (incluidas las áreas semi cubiertas).
-  Conductores aislados según normas IRAM NM 247-3 (IRAM 2183 rver nota 2]) IRAM 62267 en bandejas porta cables, con excepcion del conductor de proteccion PE, que podrá responder a las normas IRAM NM 247-3 (IRAM 2183 rver nota 2]); IRAM 62267; IRAM 2178 e IRAM 62266.
-  Los cables y conductores aislados construidos con conductores macizos (un solo alambre).
-  Conductores, desnudos aislados, sueltos en el interior de elementos estructurales, tabiques huecos cielorrasos suspendidos, mamparas, etc.
- Cables sueltos sobre cielorrasos suspendidos.
-  Cordones flexibles y cables segun normas IRAM NM 247-5 IRAM 2158 ver nota 4; IRAM 2039 e IRAM 2188 (actual mente se encuentra en estudio IRAM NM 287-4), en instalaciones fijas.
- Rieles electrificados que cumplan simultáneamente con un grade de protecci6n igual inferior a IP2XX y que operen con tensiones mayores a 24 Vca.
- Canos Lisos corrugados de material sintético aislante propagante de la llama, general mente de color naranja, de acuerdo con la cláusula 7.3 de IEC 61386-1 (a la fecha de edición de la presente Sección, la Norma IRAM 62386 se encuentra en estudio).


## ¿ Cuál es el código de colores que deben respetar los conductores de acuerdo al reglamento? 
- Fase R(Linea 1) ---> Marron o castanio
- Fase S(Linea 2) ---> Negro
- Fase T(Linea 3) ---> Rojo
- Neutro ---> Azul
- PE ---> Verde o amarillo



## ¿ Qué reglamentación existe acerca del agrupamiento de conductores dentro de las canalizaciones ?  
La sub seccion 770.10.3.8.2 habla sobre los requisitos que deben cumplir los agrupamientos de cables en una misma canalizacion, los mas importantes son:
- Todos los cables pertenecientes a un mismo circuito, deben estar en la misma canalización
- Cada línea principal se debe alojar en una cañería independiente 
- Los circuitos seccionales deben ir en cañerías diferentes, se pueden unir hasta 3 si pertenecen al mismo medidor  y del mismo tipo(Tomacorrientes e iluminacion deben ir separados)
- Los circuitos para uso general, especial y específico deben estar en cañerías separadas 




## ¿ Cómo se sabe cuál es la máxima cantidad de conductores por canalización ? ¿Cuántos conductores de 2,5  mm pueden existir en una cañería de acero semipesado número 16 ?  
El reglamento permite enviar por canieria conductores que ocupen menos de un 35% de seccion de la canieria.
Para canieria que tengan circuitos seccionales o terminales de uso general o especifico, la seccion minima sera 130mm$^2$ y para otros circuitos sera de 150mm$^2$
Existen tablas de maxima cantidad de conductores por canalizacion
![[Pasted image 20220727165349.png]]
![[Pasted image 20220727165420.png]]





## ¿ Qué dice el reglamento acerca de la colocación de cajas de paso y de derivación ? 
Para poder colocar y remplazar tramos de cables, se debe colocar un numero suficientes de cajas de paso, en tramos rectos sin derivaciones, se debe colocar 1 cada 15m. Las cajas de paso y de derivacion de deben colocar de modo que siempre sean accesbile





##  ¿ Se pueden hacer empalmes de conductores ? ¿ Cómo deben realizarse las conexiones según la sección ? 
Si la seccion es menor a 4mm o igual y son menos de 4 conductores, se pueden hacer intercalando y recorciendo sus hembras. Si fueran mas cables o la seccion fuera superior harian faltas borneras. Las uniones y derivaciones no deben someterse a esfuerzo mecanico al igual que deben cubrirse de un material aislante equivalente al del cable. Estas uniones tambien tienen que quedas visible, osea, no la podemos hacer en la mitad de la canieria. Ya que este es un posible punto de falla



## ¿ Cuáles son los conductores permitidos para instalaciones eléctricas subterráneas ? ¿ Cómo pueden instalarse dichos conductores ? 
Los conductores permitidos son los cables IRAM 62266 tipo LSOH y el IRAM 2268 tipo subterraneo
Se los puede instalar directamente enterrador o en conductor que cumplan con la norma(Deben aguantar una energia dependiendo de su seccion transversal)



## ¿ Cuáles son las secciones mínimas que deben poseer los conductores eléctricos según su utilización? 
![[Pasted image 20220727170408.png]]






##  ¿ Qué son los factores de corrección para los conductores ? ¿ Cuáles son las variables a tener en cuenta para dicha corrección ? 
Los factores de correccion se encargan de darnos el valor verdadero de corriente que puede transportar nuestro cable en funcion del ideal dado por el fabricante, algunas de las variables que pueden afectar esto son:
- Profundida de la zanja
- Agrupamiento de cables
- Temperatura ambiente
- Tipo de ambiente
- Agrupacion y proximidad de otros cables que transportan energia



##  ¿ Cuáles son las medidas de protección obligatorias contra fallas eléctricas ? 
- Proteccion contra fallas a tierra
- Proteccion contra contacto directo
- Proteccion contra contacto indirecto
- Proteccion contra sobrecorrientes(Sobrecarga y/o cortocircuito)
Las medidas de proteccion que se toman en las instalaciones son un interruptor termomagnetico que protege a la instalacion electrica de sobrecorrientes, el disyuntor diferencias que protege a las personas de contactos directos y la puesta a tierra que junto al anterior protegen a las personas de contactos indirectos y evitan fallas a tierra. Para proteger de contactos indirectos, el diferencia tiene que ser de menos de 30mA y la puesta a tierra de menos de 40ohm




##  ¿ Cuáles son las medidas de protección recomendables contra fallas eléctricas ? 
- Proteccion contra sobretension transitoria
- Proteccion contra sobretension permanente
- Proteccion contra subtensiones
Los dispositivos para estas protecciones son usar un estabilizador en los dispositivos mas caros e imprecindibles de una casa como heladera, aire, etc y Un RInBel



##  Defina los siguientes conceptos : corriente de proyecto, sobrecarga, cortocircuito, poder de corte. 
- Corriente de proyecto: Intensidad de corriente para la cual el circuito fue diseniado
- Corriente de sobrecarga:Intesidad de corriente capaz de generar danios termicos en la instalacion
- Corriente de cortocircuito: Intedidad de corriente capaz de generar danios termicos y/o mecanicos en la instalacion
- Poder de corte: Maxima intensidad de corriente electrica que puede circuilar en el dispositivo de proteccion de la llave termomagnetica sin que este se rompa



 
##  Defina los siguientes conceptos : seccionador, interruptor, fusible, interruptor automático, interruptor diferencial. 
- Seleccionador: Cierre y abre sin carga, puede soportar un cortocircuito estando cerrado. Apto para el seccionamiento en posicion abierto
- Interruptor:Cierra y corta la carga y sobrecarga hasta 8In. Soporta y cierra sobre cortocircuito pero no lo corta
- Interruptor seleccionador: Interruptor que en posicion abierta sastiface las condiciones para seleccionador
- Interruptor automatico: Interruptor que sastiface las condiciones de interruptor seleccionador ademas que interrumpe un cortocircuito
- Fusible: Aparato cuya funcion es abrir el circuito por la fusion de uno o de varios de sus elementos
- Interruptor diferencial: Elemento de proteccion encargado de detectar fallas a tierra



##  ¿ Cómo debe ser la maniobra y protección de los motores eléctricos ? 
Los motores de alterna deben tener como minimo un dispositivo de maniobra que permita arrancar o detener el motor con la apertura o cierre de fase. En el caso de ser monofasico debe ser apertura y cierre de fase+neutro y en el caso de polifasico debe ser de fases+neutro. Estos tambien deben contar con proteccion dedicada para sobrecargas y compartida para cortocitciutos y fugas a tierra



##  ¿ Cuál es el criterio que debe cumplir un dispositivo de protección para que la protección sea eficiente ?  
Necesitamos que la corriente de proyecto sea menor a la nominal proteccion y que esta sea menor a la nominal del cable y necesitamos que la corriente a la cual se ejecute la proteccion en tiempo y forma sea menor a 1,45 la corriente nominal del cable, esto seria $$Iproyecto<Iproteccion<Inominalcable$$ $$I2<1,45Inominalcable$$





##  ¿ Qué se entiende por locales húmedos, mojados o polvorientos ? ¿ En qué se diferencian todos ellos básicamente de un local normal ?  
- Local seco o polvoriento: Lugar seco donde las paredes no muestran generalmente trazas de agua o pueden aparecer por periodos corto de tiempo al igual que el vapor
- Local humedo: Local con posibilidad de caida de agua o agua pulverizada con un angulo mayor a 60grados
- Local mojado: Lugar con posibilidad de chorros de agua



##  ¿ Cómo está constituido un sistema de puesta a tierra ? ¿ Cuáles son los valores máximos de la resistencia de puesta a tierra que sugiere el reglamento según el destino de la instalación ?  
Un sistema de puesta a tierra esta constituido por:
- Electrodo
- Conductor de puesta a tierra de 4mm$^2$ minimo
- Camara de inspeccion para hacer una conexion eficiente y segura de los elementos antes mencionados
- Conductor de proteccion de seccion minima de 2,5mm$^2$ que recorrera toda la instalacion
Los valor maximos de resistencia de puesta a tierra varian segun el lugar de esta:
- Para un SET: Rtierra<2$\ohm$
- Para un edificio: Rtierra < 5$\ohm$
- Para una casa: Rtierra < 40$\ohm$




##  ¿ Cuál debe ser la frecuencia de las inspecciones de la instalaciones eléctricas ? ¿ Cuáles son las verificaciones mínimas que deben realizarse en las instalaciones eléctricas ? 
Se debe realizar una inspeccion inicial antes de la puesta en servicio de la instalacion y luego se realizan inspeciones periodicas cada 5 anios



## Corriente admisible en el cable segun su seccion transversal 
![[Pasted image 20220728203248.png]]





## Referencia
### [[Puesta a Tierra]]
### [[Caida de Tension y Eleccion de conductor]]
### [[Corriente de cortocircuito]]
## [[Componentes de Proteccion]]
## [[Protecciones]]
## [[Correccion del factor de potencia]]
